within ChillerPlantSystem.Buildings.Controls.SetPoints.Examples;
model HotWaterTemperatureReset "Test model for the heating curve"
  extends Modelica.Icons.Example;
  Buildings.Controls.SetPoints.HotWaterTemperatureReset heaCur(
    m=1,
    TSup_nominal=333.15,
    TRet_nominal=313.15,
    TOut_nominal=263.15)
    annotation (Placement(transformation(extent={{-40,40},{-20,60}})));
  Modelica.Blocks.Sources.Ramp TOut(
    height=40,
    duration=1,
    offset=263.15)
    annotation (Placement(transformation(extent={{-80,40},{-60,60}})));
  Buildings.Controls.SetPoints.HotWaterTemperatureReset heaCur1(
    m=1,
    use_TRoo_in=true,
    TSup_nominal=333.15,
    TRet_nominal=313.15,
    TOut_nominal=263.15,
    dTOutHeaBal=15)
    annotation (Placement(transformation(extent={{-40,0},{-20,20}})));
  Modelica.Blocks.Sources.Step TRoo(
    offset=273.15 + 20,
    startTime=0.5,
    height=-5) "Night set back from 20 to 15 deg C"
    annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
  Modelica.Blocks.Sources.Constant TOut2(k=273.15 - 10)
    annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
equation
  connect(TOut.y, heaCur.TOut) annotation (Line(
      points={{-59,50},{-50,50},{-50,56},{-42,56}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TOut2.y, heaCur1.TOut) annotation (Line(
      points={{-59,10},{-50,10},{-50,16},{-42,16}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TRoo.y, heaCur1.TRoo_in) annotation (Line(
      points={{-59,-30},{-50,-30},{-50,4},{-41.9,4}},
      color={0,0,127},
      smooth=Smooth.None));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,
            -100},{100,100}})),
experiment(StopTime=1.0),
__Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Controls/SetPoints/Examples/HotWaterTemperatureReset.mos"
        "Simulate and plot"),
    Documentation(info="<html>
<p>
Example that demonstrates the use of the hot water temperature reset
for a heating system.
The parameters of the block <code>heaCur</code>
are for a heating system with
<i>60</i>&deg;C supply water temperature and
<i>40</i>&deg;C return water temperature at
an outside temperature of 
<i>-10</i>&deg;C and a room temperature of
<i>20</i>&deg;C. The offset for the temperature reset is 
<i>8</i> Kelvin, i.e., above 
<i>12</i>&deg;C outside temperature, there is no heating load.
The figure below shows the computed supply and return water temperatures.
</p>
<p align=\"center\">
<img src=\"modelica://Buildings/Resources/Images/Controls/SetPoints/Examples/HotWaterTemperatureReset.png\" border=\"1\" alt=\"Supply and return water temperatures.\"/>
</p>
</html>", revisions="<html>
<ul>
<li>
November 21, 2011, by Michael Wetter:<br/>
Added documentation.
</li>
</ul>
</html>"));
end HotWaterTemperatureReset;
