within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-1779400,
    COP_nominal=6.18,
    PLRMin=0.20,
    PLRMinUnl=0.20,
    PLRMax=1.03,
    mEva_flow_nominal=1000*0.06303,
    mCon_flow_nominal=1000*0.08858,
    TEvaLvg_nominal=273.15 + 6.67,
    TConEnt_nominal=273.15 + 26.11,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 15.56,
    TConEntMax=273.15 + 26.11,
    capFunT={2.703515E-01,-4.051337E-02,-5.968813E-03,8.261488E-02,-3.019425E-03,
        6.718040E-03},
    EIRFunT={5.872331E-01,-3.907248E-02,3.474913E-04,2.950392E-02,-2.510016E-04,
        2.481610E-04},
    EIRFunPLR={3.090532E-01,2.641442E-01,4.269265E-01},
    etaMotor=1.0) "ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes"
                                                         annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes,  !- Name
    1779400,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08858,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
