within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-1076100,
    COP_nominal=5.52,
    PLRMin=0.10,
    PLRMinUnl=0.10,
    PLRMax=1.02,
    mEva_flow_nominal=1000*0.03186,
    mCon_flow_nominal=1000*0.04744,
    TEvaLvg_nominal=273.15 + 5.56,
    TConEnt_nominal=273.15 + 24.89,
    TEvaLvgMin=273.15 + 5.56,
    TEvaLvgMax=273.15 + 10.00,
    TConEntMin=273.15 + 12.78,
    TConEntMax=273.15 + 24.89,
    capFunT={9.187704E-01,4.509452E-02,-5.119187E-03,-2.095629E-04,-6.432511E-04,
        2.791545E-03},
    EIRFunT={7.511044E-01,2.415573E-02,-5.310959E-03,-1.073812E-03,1.189538E-04,
        1.604476E-03},
    EIRFunPLR={1.315760E-01,-3.004087E-02,8.967180E-01},
    etaMotor=1.0) "ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes"
                                                         annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes,  !- Name
    1076100,                 !- Reference Capacity {W}
    5.52,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
