within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-1726600,
    COP_nominal=9.04,
    PLRMin=0.17,
    PLRMinUnl=0.17,
    PLRMax=1.03,
    mEva_flow_nominal=1000*0.03912,
    mCon_flow_nominal=1000*0.07192,
    TEvaLvg_nominal=273.15 + 7.78,
    TConEnt_nominal=273.15 + 12.78,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 12.78,
    TConEntMax=273.15 + 29.44,
    capFunT={6.509915E-01,2.567642E-02,-5.417815E-03,3.406103E-02,-1.703640E-03,
        3.336164E-03},
    EIRFunT={1.072553E+00,-8.058631E-03,-2.109608E-03,-1.262910E-03,
        6.155442E-04,4.796754E-04},
    EIRFunPLR={2.465824E-01,4.494453E-01,3.037680E-01},
    etaMotor=1.0) "ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes"
                                                         annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes,  !- Name
    1726600,                 !- Reference Capacity {W}
    9.04,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03912,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07192,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
