within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-1895400,
    COP_nominal=6.42,
    PLRMin=0.09,
    PLRMinUnl=0.09,
    PLRMax=1.09,
    mEva_flow_nominal=1000*0.07571,
    mCon_flow_nominal=1000*0.09085,
    TEvaLvg_nominal=273.15 + 6.67,
    TConEnt_nominal=273.15 + 23.89,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 12.78,
    TConEntMax=273.15 + 35.00,
    capFunT={8.573195E-01,-1.131937E-01,3.444205E-03,4.865045E-02,-2.103805E-03,
        4.986639E-03},
    EIRFunT={3.915073E-01,-4.399727E-02,-3.868294E-06,4.623771E-02,-7.092319E-04,
        1.372133E-03},
    EIRFunPLR={2.592598E-01,1.425462E-01,5.966041E-01},
    etaMotor=1.0) "ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes"
                                                       annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes,  !- Name
    1895400,                 !- Reference Capacity {W}
    6.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.09,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
