within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-3165000,
    COP_nominal=6.48,
    PLRMin=0.10,
    PLRMinUnl=0.10,
    PLRMax=1.03,
    mEva_flow_nominal=1000*0.09085,
    mCon_flow_nominal=1000*0.13627,
    TEvaLvg_nominal=273.15 + 5.56,
    TConEnt_nominal=273.15 + 22.78,
    TEvaLvgMin=273.15 + 5.56,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 12.78,
    TConEntMax=273.15 + 23.89,
    capFunT={1.342558E+00,7.520735E-02,-8.988936E-03,-3.340001E-02,-6.065934E-04,
        4.684791E-03},
    EIRFunT={9.347904E-01,6.551597E-02,-1.242676E-02,-2.799974E-02,3.323287E-04,
        4.803491E-03},
    EIRFunPLR={1.054110E-01,4.090646E-01,4.838839E-01},
    etaMotor=1.0) "ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes"
                                                       annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes,  !- Name
    3165000,                 !- Reference Capacity {W}
    6.48,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13627,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
