within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-1441800,
    COP_nominal=6.61,
    PLRMin=0.10,
    PLRMinUnl=0.10,
    PLRMax=1.07,
    mEva_flow_nominal=1000*0.05047,
    mCon_flow_nominal=1000*0.05047,
    TEvaLvg_nominal=273.15 + 5.56,
    TConEnt_nominal=273.15 + 23.89,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 12.78,
    TConEntMax=273.15 + 35.00,
    capFunT={4.007341E-01,1.148568E-03,1.049504E-04,5.574667E-02,-1.646131E-03,
        1.323200E-03},
    EIRFunT={6.287646E-01,-3.024605E-02,6.137016E-04,1.805826E-02,1.640653E-04,
        -1.113802E-04},
    EIRFunPLR={9.299787E-02,3.244475E-01,5.818753E-01},
    etaMotor=1.0) "ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD"
                                                     annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD,  !- Name
    1441800,                 !- Reference Capacity {W}
    6.61,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
