within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-2043100,
    COP_nominal=9.08,
    PLRMin=0.28,
    PLRMinUnl=0.28,
    PLRMax=1.04,
    mEva_flow_nominal=1000*0.09085,
    mCon_flow_nominal=1000*0.11356,
    TEvaLvg_nominal=273.15 + 4.44,
    TConEnt_nominal=273.15 + 18.33,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 18.33,
    TConEntMax=273.15 + 29.44,
    capFunT={-1.340241E+00,7.634284E-03,-3.044184E-03,1.991327E-01,-4.530240E-03,
        2.700765E-03},
    EIRFunT={6.065177E-01,1.178669E-02,2.098586E-03,1.532536E-02,6.756887E-04,-2.629852E-03},
    EIRFunPLR={2.173752E-01,4.394720E-01,3.431813E-01},
    etaMotor=1.0) "ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes"
                                                       annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes,  !- Name
    2043100,                 !- Reference Capacity {W}
    9.08,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    18.33,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));

