within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-1779400,
    COP_nominal=6.18,
    PLRMin=0.10,
    PLRMinUnl=0.10,
    PLRMax=1.02,
    mEva_flow_nominal=1000*0.04454,
    mCon_flow_nominal=1000*0.05142,
    TEvaLvg_nominal=273.15 + 5.56,
    TConLvg_nominal=273.15 + 33.51,
    TEvaLvgMin=273.15 + 5.56,
    TEvaLvgMax=273.15 + 10.00,
    TConLvgMin=273.15 + 27.96,
    TConLvgMax=273.15 + 34.47,
    capFunT={-1.379667E-01,-8.817299E-02,-1.551247E-03,9.297586E-02,-1.943005E-03,
        4.050538E-03},
    EIRFunT={3.679272E-01,3.649996E-03,-1.333659E-03,6.605569E-03,4.699578E-04,
        -5.527094E-04},
    EIRFunPLR={6.454991E-03,1.094255E-02,5.090580E-05,8.866733E-01,-4.314429E-01,
        -1.400320E-02,0.000000E+00,5.835670E-01,0.000000E+00,0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes"
                                                     annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes,  !- Name
    1779400,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    33.51,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04454,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
