within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-2299900,
    COP_nominal=8.10,
    PLRMin=0.23,
    PLRMinUnl=0.23,
    PLRMax=1.04,
    mEva_flow_nominal=1000*0.07571,
    mCon_flow_nominal=1000*0.09085,
    TEvaLvg_nominal=273.15 + 4.44,
    TConLvg_nominal=273.15 + 19.58,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConLvgMin=273.15 + 19.58,
    TConLvgMax=273.15 + 34.79,
    capFunT={4.945951E-02,1.763194E-02,-1.707908E-03,8.024411E-02,-2.301455E-03,
        2.334434E-03},
    EIRFunT={6.870347E-01,1.176508E-02,5.473075E-04,1.235577E-02,3.200085E-04,-1.378535E-03},
    EIRFunPLR={-8.187804E-01,9.052788E-02,-2.443564E-04,-2.116230E+00,
        5.680799E+00,-7.780553E-02,0.000000E+00,-1.907348E+00,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes"
                                                     annotation (
    Documentation(info =     "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes,  !- Name
    2299900,                 !- Reference Capacity {W}
    8.10,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    19.58,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.23,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.23,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));

