within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-2275200,
    COP_nominal=6.32,
    PLRMin=0.13,
    PLRMinUnl=0.13,
    PLRMax=1.04,
    mEva_flow_nominal=1000*0.07571,
    mCon_flow_nominal=1000*0.11356,
    TEvaLvg_nominal=273.15 + 6.67,
    TConLvg_nominal=273.15 + 31.66,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConLvgMin=273.15 + 18.78,
    TConLvgMax=273.15 + 35.17,
    capFunT={9.227391E-01,-3.381914E-02,4.402874E-04,2.528344E-02,-1.131217E-03,
        2.844510E-03},
    EIRFunT={8.910758E-01,4.115735E-03,-2.403988E-04,-1.277389E-02,6.650664E-04,
        -8.163142E-04},
    EIRFunPLR={2.464807E-01,6.198472E-03,-2.091245E-05,-1.584035E-01,
        1.396936E+00,-5.134757E-03,0.000000E+00,-4.982764E-01,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller York YK 2275kW/6.32COP/Vanes"
                                                  annotation (Documentation(
      info =                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes,  !- Name
    2275200,                 !- Reference Capacity {W}
    6.32,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.66,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
