within ChillerPlantSystem.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_York_YT_1055kW_5_96COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-1055000,
    COP_nominal=5.96,
    PLRMin=0.10,
    PLRMinUnl=0.10,
    PLRMax=1.06,
    mEva_flow_nominal=1000*0.02839,
    mCon_flow_nominal=1000*0.05678,
    TEvaLvg_nominal=273.15 + 6.67,
    TConLvg_nominal=273.15 + 34.63,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConLvgMin=273.15 + 17.24,
    TConLvgMax=273.15 + 39.89,
    capFunT={-2.707500E-01,-6.904583E-02,-2.862217E-03,1.116660E-01,-2.741006E-03,
        5.573759E-03},
    EIRFunT={5.864611E-01,-1.981483E-02,1.189656E-03,4.468905E-03,4.366968E-04,
        -7.679079E-04},
    EIRFunPLR={2.585491E-01,8.250769E-03,-3.231494E-05,-8.921620E-02,
        1.025668E+00,-6.495267E-03,0.000000E+00,-2.179388E-01,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller York YT 1055kW/5.96COP/Vanes"
                                                  annotation (Documentation(
      info =                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes,  !- Name
    1055000,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02839,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
