within ChillerPlantSystem.Buildings.Fluid.Chillers;
model ElectricReformulatedEIR
  "Electric chiller based on the DOE-2.1 model, but with performance as a function of condenser leaving instead of entering temperature"
  extends Buildings.Fluid.Chillers.BaseClasses.PartialElectric(
    final QEva_flow_nominal=per.QEva_flow_nominal,
    final COP_nominal=per.COP_nominal,
    final PLRMax=per.PLRMax,
    final PLRMinUnl=per.PLRMinUnl,
    final PLRMin=per.PLRMin,
    final etaMotor=per.etaMotor,
    final mEva_flow_nominal=per.mEva_flow_nominal,
    final mCon_flow_nominal=per.mCon_flow_nominal,
    final TEvaLvg_nominal=per.TEvaLvg_nominal);

  parameter Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic per
    "Performance data" annotation (choicesAllMatching=true);

protected
  final parameter Modelica.SIunits.Conversions.NonSIunits.Temperature_degC
    TConLvg_nominal_degC=
    Modelica.SIunits.Conversions.to_degC(per.TConLvg_nominal)
    "Temperature of fluid leaving condenser at nominal condition";

  Modelica.SIunits.Conversions.NonSIunits.Temperature_degC TConLvg_degC
    "Temperature of fluid leaving condenser";
initial equation
  // Verify correctness of performance curves, and write warning if error is bigger than 10%
  Buildings.Fluid.Chillers.BaseClasses.warnIfPerformanceOutOfBounds(
    Buildings.Utilities.Math.Functions.biquadratic(
      a=per.capFunT,
      x1=TEvaLvg_nominal_degC,
      x2=TConLvg_nominal_degC),
    "Capacity as a function of temperature ",
    "per.capFunT");
equation
  TConLvg_degC=Modelica.SIunits.Conversions.to_degC(TConLvg);

  if on then
    // Compute the chiller capacity fraction, using a biquadratic curve.
    // Since the regression for capacity can have negative values (for unreasonable temperatures),
    // we constrain its return value to be non-negative. This prevents the solver to pick the
    // unrealistic solution.
    capFunT = max(0, Buildings.Utilities.Math.Functions.biquadratic(
      a=per.capFunT,
      x1=TEvaLvg_degC,
      x2=TConLvg_degC));
/*    assert(capFunT > 0.1, "Error: Received capFunT = " + String(capFunT)  + ".\n"
           + "Coefficient for polynomial seem to be not valid for the encountered temperature range.\n"
           + "Temperatures are TConLvg_degC = " + String(TConLvg_degC) + " degC\n"
           + "                 TEvaLvg_degC = " + String(TEvaLvg_degC) + " degC");
*/
    // Chiller energy input ratio biquadratic curve.
    EIRFunT = Buildings.Utilities.Math.Functions.biquadratic(
      a=per.EIRFunT,
      x1=TEvaLvg_degC,
      x2=TConLvg_degC);
    // Chiller energy input ratio bicubic curve
    EIRFunPLR = Buildings.Utilities.Math.Functions.bicubic(
      a=per.EIRFunPLR,
      x1=TConLvg_degC,
      x2=PLR2);
  else
    capFunT   = 0;
    EIRFunT   = 0;
    EIRFunPLR = 0;
  end if;
  annotation (Icon(graphics={
        Rectangle(
          extent={{-104,66},{98,54}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-2,54},{98,66}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-44,52},{-40,12}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-56,70},{58,52}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-42,2},{-52,12},{-32,12},{-42,2}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-42,2},{-52,-10},{-32,-10},{-42,2}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-44,-10},{-40,-50}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{38,52},{42,-50}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{18,24},{62,-18}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{40,24},{22,-8},{58,-8},{40,24}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid)}),
Documentation(info="<html>
<p>
Model of an electric chiller, based on the model by 
Hydeman et al. (2002) that has been developed in the CoolTools project
and that is implemented in EnergyPlus as the model 
<code>Chiller:Electric:ReformulatedEIR</code>.
This empirical model is similar to 
<a href=\"Buildings.Fluid.Chillers.ElectricEIR\">
Buildings.Fluid.Chillers.ElectricEIR</a>.
The difference is that to compute the performance, this model
uses the condenser leaving temperature instead of the entering temperature,
and it uses a bicubic polynomial to compute the part load performance.
</p>

<p>
This model uses three functions to predict capacity and power consumption:</p>
<ul>
<li>
A biquadratic function is used to predict cooling capacity as a function of
condenser leaving and evaporator leaving fluid temperature.
</li>
<li>
A bicubic function is used to predict power input to cooling capacity ratio 
as a function of condenser leaving temperature and part load ratio.
</li>
<li>
A biquadratic functions is used to predict power input to cooling capacity ratio as a function of
condenser leaving and evaporator leaving fluid temperature.
</li>
</ul>

<p>
These curves are stored in the data record <code>per</code> and are available from
<a href=\"Buildings.Fluid.Chillers.Data.ElectricReformulatedEIRChiller\">
Buildings.Fluid.Chillers.Data.ElectricReformulatedEIRChiller</a>.
Additional performance curves can be developed using
two available techniques (Hydeman and Gillespie, 2002). The first technique is called the
Least-squares Linear Regression method and is used when sufficient performance data exist
to employ standard least-square linear regression techniques. The second technique is called
Reference Curve Method and is used when insufficient performance data exist to apply linear
regression techniques. A detailed description of both techniques can be found in 
Hydeman and Gillespie (2002).
</p>

<p>
The model takes as an input the set point for the leaving chilled water temperature, 
which is met if the chiller has sufficient capacity.
Thus, the model has a built-in, ideal temperature control.
The model has three tests on the part load ratio and the cycling ratio:</p>
<ol>
<li>
The test<pre>
  PLR1 =min(QEva_flow_set/QEva_flow_ava, per.PLRMax);
</pre>
ensures that the chiller capacity does not exceed the chiller capacity specified
by the parameter <code>per.PLRMax</code>.
</li>
<li>
The test <pre>
  CR = min(PLR1/per.PRLMin, 1.0);
</pre>
computes a cycling ratio. This ratio expresses the fraction of time
that a chiller would run if it were to cycle because its load is smaller than 
the minimal load at which it can operate. 
Note that this model continuously operates even if the part load ratio is below the minimum part load ratio. 
Its leaving evaporator and condenser temperature can therefore be considered as an 
average temperature between the modes where the compressor is off and on.
</li>
<li>
The test <pre>
  PLR2 = max(per.PLRMinUnl, PLR1);
</pre>
computes the part load ratio of the compressor. 
The assumption is that for a part load ratio below <code>per.PLRMinUnl</code>,
the chiller uses hot gas bypass to reduce the capacity, while the compressor
power draw does not change. 
</li>
</ol>

<p>
The electric power only contains the power for the compressor, but not any power for pumps or fans.
</p>
<p>
The model can be parametrized to compute a transient
or steady-state response.
The transient response of the boiler is computed using a first
order differential equation for the evaporator and condenser fluid volumes.
The chiller outlet temperatures are equal to the temperatures of these lumped volumes.
</p>

<h4>References</h4>
<ul>
<li>
Hydeman, M., N. Webb, P. Sreedharan, and S. Blanc. 2002. Development and Testing of a
Reformulated Regression-Based Electric Chiller Model. <i>ASHRAE Transactions</i>, HI-02-18-2.
</li>
<li>
Hydeman, M. and K.L. Gillespie. 2002. Tools and Techniques to Calibrate Electric Chiller
Component Models. <i>ASHRAE Transactions</i>, AC-02-9-1.
</li>
</ul>
</html>",
revisions="<html>
<ul>
<li>
Jan. 9, 2011, by Michael Wetter:<br/>
Added input signal to switch chiller off.
</li>
<li>
September 17, 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    Diagram(graphics));
end ElectricReformulatedEIR;
