within HGV.Buildings.Controls;
package Sources "Package with models for source signals that are used with controllers"
  extends Modelica.Icons.SourcesPackage;

annotation (
preferredView="info", Documentation(info="<html>
This package contains components models for sources
that are used with controllers.
For additional models, see also
<a href=\"modelica://Modelica.Blocks.Sources\">
Modelica.Blocks.Sources</a>.
</html>"));
end Sources;
