within HGV.Buildings.Electrical.AC.ThreePhasesBalanced;
package Loads "Package with load models for three-phase balanced AC systems"
  extends Modelica.Icons.VariantsPackage;


annotation (Documentation(info="<html>
<p>
This package contains models that represent different types of three
phases balanced AC loads.
</p>
</html>", revisions="<html>
<ul>
<li>
August 24, 2014, by Marco Bonvini:<br/>
Revised User's guide.
</li>
</ul>
</html>"));
end Loads;
