within HGV.Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples;
package BaseClasses "This package contains base classes inherited by the examples"
extends Modelica.Icons.BasesPackage;


annotation (Documentation(info="<html>
<p>
This package contains base classes used by the examples that are part of the package
<a href=\"modelica://Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples\">
Buildings.Electrical.AC.ThreePhasesUnbalanced.Conversion.Examples</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
October 3, 2014, by Marco Bonvini:<br/>
Created model and documentation.
</li>
</ul>
</html>"));
end BaseClasses;
