within HGV.Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads;
model Inductive
  "Model of a three-phase unbalanced inductive load without neutral cable"
  extends BaseClasses.LoadCtrl(
    redeclare Buildings.Electrical.AC.OnePhase.Loads.Inductive load1(
      pf=pf,
      use_pf_in=use_pf_in),
    redeclare Buildings.Electrical.AC.OnePhase.Loads.Inductive load2(
      pf=pf,
      use_pf_in=use_pf_in),
    redeclare Buildings.Electrical.AC.OnePhase.Loads.Inductive load3(
      pf=pf,
      use_pf_in=use_pf_in));
  parameter Boolean use_pf_in = false
    "If true, the power factor is defined by an input"
    annotation(Dialog(group="Modelling assumption"));
  parameter Real pf(min=0, max=1) = 0.8 "Power factor"
  annotation(Dialog(group="Nominal conditions"));
  Modelica.Blocks.Interfaces.RealInput pf_in_1(
    min=0,
    max=1,
    unit="1") if (use_pf_in and plugPhase1) "Power factor of load on phase 1" annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={-60,-120}),
                          iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={-60,-100})));
  Modelica.Blocks.Interfaces.RealInput pf_in_2(
    min=0,
    max=1,
    unit="1") if (use_pf_in and plugPhase2) "Power factor of load on phase 2" annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={50,-120}),iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={0,-100})));
  Modelica.Blocks.Interfaces.RealInput pf_in_3(
    min=0,
    max=1,
    unit="1") if (use_pf_in and plugPhase3) "Power factor of load on phase 3" annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={20,-120}),iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={62,-100})));

equation
  connect(pf_in_1, load1.pf_in) annotation (Line(
      points={{-60,-120},{-60,56},{10,56}},
      color={0,0,127},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  connect(pf_in_2, load2.pf_in) annotation (Line(
      points={{50,-120},{50,-14},{10,-14}},
      color={0,0,127},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  connect(pf_in_3, load3.pf_in) annotation (Line(
      points={{20,-120},{20,-82},{10,-82}},
      color={0,0,127},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  annotation (
  defaultComponentName="loa",
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
            {100,100}}),
                   graphics={
        Rectangle(
          extent={{-80,80},{80,-80}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
                                   Rectangle(extent={{-100,100},{100,-100}},
            lineColor={255,255,255}),
        Rectangle(
          extent={{0,0},{60,-12}},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Line(points={{0,0},{12,1.46953e-15}},
                                         color={0,0,0},
          rotation=180),
          Line(points={{-6.85214e-44,-8.39117e-60},{10,1.22461e-15}},
                                         color={0,0,0},
          origin={70,0},
          rotation=180),
          Line(points={{-10,-1.22461e-15},{10,0}},
                                         color={0,0,0},
          origin={-82,0},
          rotation=180),
        Ellipse(extent={{-10,-10},{10,10}},
          rotation=360),
        Ellipse(extent={{30,-10},{50,10}}),
        Ellipse(extent={{10,-10},{30,10}}),
        Rectangle(
          extent={{-10,0},{50,-12}},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Line(points={{0,0},{12,1.46953e-15}},
                                         color={0,0,0},
          origin={-10,0},
          rotation=180),
          Line(points={{-6.85214e-44,-8.39117e-60},{26,3.18398e-15}},
                                         color={0,0,0},
          origin={76,0},
          rotation=180),
        Rectangle(
          extent={{-11,22},{11,-22}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          origin={-44,1},
          rotation=90),
          Line(points={{-2,-2.44921e-16},{18,2.20429e-15}},
                                         color={0,0,0},
          origin={-82,0},
          rotation=180),
        Text(
          extent={{-120,120},{120,80}},
          lineColor={0,0,0},
          textString="%name"),
        Ellipse(extent={{-10,-10},{10,10}},
          origin={0,50},
          rotation=360),
        Ellipse(extent={{30,40},{50,60}}),
        Ellipse(extent={{10,40},{30,60}}),
        Rectangle(
          extent={{-10,50},{50,38}},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Line(points={{0,0},{12,1.46953e-15}},
                                         color={0,0,0},
          origin={-10,50},
          rotation=180),
          Line(points={{-6.85214e-44,-8.39117e-60},{10,1.22461e-15}},
                                         color={0,0,0},
          origin={60,50},
          rotation=180),
        Rectangle(
          extent={{-11,22},{11,-22}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          origin={-44,51},
          rotation=90),
        Ellipse(extent={{-10,-10},{10,10}},
          origin={0,-52},
          rotation=360),
        Ellipse(extent={{30,-62},{50,-42}}),
        Ellipse(extent={{10,-62},{30,-42}}),
        Rectangle(
          extent={{-10,-52},{50,-64}},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Line(points={{0,0},{12,1.46953e-15}},
                                         color={0,0,0},
          origin={-10,-52},
          rotation=180),
          Line(points={{-6.85214e-44,-8.39117e-60},{10,1.22461e-15}},
                                         color={0,0,0},
          origin={60,-52},
          rotation=180),
        Rectangle(
          extent={{-11,22},{11,-22}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          origin={-44,-51},
          rotation=90),
        Line(
          points={{60,50},{76,0},{60,-52}},
          color={0,0,0},
          smooth=Smooth.None),
          Line(points={{-6.85214e-44,-8.39117e-60},{10,1.22461e-15}},
                                         color={0,0,0},
          origin={-66,50},
          rotation=180),
          Line(points={{-6.85214e-44,-8.39117e-60},{10,1.22461e-15}},
                                         color={0,0,0},
          origin={-66,0},
          rotation=180),
          Line(points={{-6.85214e-44,-8.39117e-60},{10,1.22461e-15}},
                                         color={0,0,0},
          origin={-66,-52},
          rotation=180)}),    Documentation(revisions="<html>
<ul>
<li>
September 24, 2014, by Marco Bonvini:<br/>
Revised documentation.
</li>
<li>
August 27, 2014, by Marco Bonvini:<br/>
Revised documentation.
</li>
</ul>
</html>", info="<html>
<p>
This model represents a three-phase unbalanced inductive load.
The model extends from
<a href=\"modelica://Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl\">
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl</a>
and uses the load model from the package
<a href=\"modelica://Buildings.Electrical.AC.OnePhase.Loads\">
Buildings.Electrical.AC.OnePhase.Loads</a>.
The model computes the voltages, currents and powers on each phase.
</p>
<p>
For more information, see <a href=\"modelica://Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl\">
Buildings.Electrical.AC.ThreePhasesUnbalanced.Loads.BaseClasses.LoadCtrl</a> and
<a href=\"modelica://Buildings.Electrical.AC.OnePhase.Loads.Inductive\">
Buildings.Electrical.AC.OnePhase.Loads.Inductive</a>.
</p>
</html>"));
end Inductive;
