within HGV.Buildings.Electrical.Interfaces;
model PartialPV "Base model for a PV system"
  extends Buildings.Electrical.Interfaces.PartialPvBase;
  replaceable package PhaseSystem =
      Buildings.Electrical.PhaseSystems.PartialPhaseSystem constrainedby
    Buildings.Electrical.PhaseSystems.PartialPhaseSystem "Phase system"
    annotation (choicesAllMatching=true);
  parameter Modelica.SIunits.Voltage V_nominal(min=0, start=110)
    "Nominal voltage (V_nominal >= 0)"  annotation(Evaluate=true, Dialog(group="Nominal conditions"));
  Modelica.Blocks.Interfaces.RealInput G(unit="W/m2")
    "Total solar irradiation per unit area"
     annotation (Placement(transformation(
        origin={0,70},
        extent={{-20,-20},{20,20}},
        rotation=270), iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=270,
        origin={0,120})));

  replaceable Buildings.Electrical.Interfaces.Terminal terminal(
    redeclare final package PhaseSystem = PhaseSystem) "Generalized terminal"
    annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));

protected
  Modelica.Blocks.Sources.RealExpression solarPower(y=A*fAct*eta*G)
    annotation (Placement(transformation(extent={{91,-10},{71,10}})));

equation
  assert(solarPower.y>=0, "Solar power must be positive");
  connect(solarPower.y, P) annotation (Line(
      points={{70,0},{59,0},{59,0},{50,0},{50,70},{110,70}},
      color={0,0,127},
      smooth=Smooth.None));

  annotation (
    Icon(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-100,-100},{100,100}},
        grid={1,1}), graphics={
        Line(points={{-90,0},{-59,0}}, color={0,0,0}),
        Text(
          extent={{-150,-104},{150,-64}},
          lineColor={0,0,0},
          textString="%name"),
        Polygon(
          points={{-80,-52},{-32,63},{78,63},{29,-52},{-80,-52}},
          smooth=Smooth.None,
          fillColor={205,203,203},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Polygon(
          points={{-69,-45},{-57,-19},{-34,-19},{-45,-45},{-69,-45}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Text(
          extent={{-5,100},{98,136}},
          lineColor={0,0,127},
          textString="G"),
        Polygon(
          points={{-53,-9},{-41,17},{-18,17},{-29,-9},{-53,-9}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Polygon(
          points={{-38,27},{-26,53},{-3,53},{-14,27},{-38,27}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Polygon(
          points={{-36,-45},{-24,-19},{-1,-19},{-12,-45},{-36,-45}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Polygon(
          points={{-20,-9},{-8,17},{15,17},{4,-9},{-20,-9}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Polygon(
          points={{-5,27},{7,53},{30,53},{19,27},{-5,27}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Polygon(
          points={{-3,-45},{9,-19},{32,-19},{21,-45},{-3,-45}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Polygon(
          points={{13,-9},{25,17},{48,17},{37,-9},{13,-9}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Polygon(
          points={{28,27},{40,53},{63,53},{52,27},{28,27}},
          smooth=Smooth.None,
          fillColor={6,13,150},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Text(
          extent={{102,107},{124,81}},
          lineColor={0,0,127},
          textString="P")}),
    Documentation(revisions="<html>
<ul>
<li>
January 4, 2013, by Michael Wetter:<br/>
First implementation.
</li>
<li>
October 31, 2013, by Marco Bonvini:<br/>
Models included in the Buildings library. Modified the information section.
</li>
</ul>
</html>",
        info="<html>
<p>
Partial model of a simple photovoltaic array.
</p>
<p>
This model computes the power as <i>P=A &nbsp; f<sub>act</sub> &nbsp; &eta; &nbsp; G</i>,
where <i>A</i> is the panel area,
<i>f<sub>act</sub></i> is the fraction of the aperture area,
<i>&eta;</i> is the panel efficiency and
<i>G</i> is the total solar irradiation.
</p>
<p>
<b>Note:</b> This model takes as input the total solar irradiation on the panel.
This has to be computed converting the incoming radiation to take tilt and azimuth into account.
</p>
<p>
The electrical connector is a general electrical interface.
</p>
</html>"));
end PartialPV;
