within HGV.Buildings.Examples.ChillerPlant.BaseClasses;
package Controls "Package with control components for Buildings.Examples.ChillerPlant"
extends Modelica.Icons.VariantsPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains component models that are used to construct the control system in
<a href=\"modelica://Buildings.Examples.ChillerPlant\">Buildings.Examples.ChillerPlant</a>.
</p>
</html>"));
end Controls;
