within HGV.Buildings.Fluid.Movers.BaseClasses;
partial model FlowMachineInterface
  "Partial model with performance curves for fans or pumps"
  extends Buildings.Fluid.Movers.BaseClasses.PowerInterface(
    VMachine_flow(nominal=V_flow_nominal, start=V_flow_nominal),
    delta_V_flow = 1E-3*V_flow_max,
    _perPow(hydraulicEfficiency=_per_y.hydraulicEfficiency,
            motorEfficiency=_per_y.motorEfficiency,
            power=_per_y.power,
            motorCooledByFluid=_per_y.motorCooledByFluid,
            use_powerCharacteristic=_per_y.use_powerCharacteristic));

  import Modelica.Constants;
  import cha = Buildings.Fluid.Movers.BaseClasses.Characteristics;

  final parameter Modelica.SIunits.VolumeFlowRate V_flow_nominal=
    _per_y.pressure.V_flow[nOri] "Nominal volume flow rate, used for homotopy";

  parameter Boolean homotopyInitialization = true "= true, use homotopy method"
    annotation(Evaluate=true, Dialog(tab="Advanced"));

  // Classes used to implement the filtered speed
  parameter Boolean filteredSpeed=true
    "= true, if speed is filtered with a 2nd order CriticalDamping filter"
    annotation(Dialog(tab="Dynamics", group="Filtered speed"));
  parameter Modelica.SIunits.Time riseTime=30
    "Rise time of the filter (time to reach 99.6 % of the speed)"
    annotation(Dialog(tab="Dynamics", group="Filtered speed",enable=filteredSpeed));
  parameter Modelica.Blocks.Types.Init init=Modelica.Blocks.Types.Init.InitialOutput
    "Type of initialization (no init/steady state/initial state/initial output)"
    annotation(Dialog(tab="Dynamics", group="Filtered speed",enable=filteredSpeed));
  parameter Real y_start(min=0, max=1, unit="1")=0 "Initial value of speed"
    annotation(Dialog(tab="Dynamics", group="Filtered speed",enable=filteredSpeed));

  // Normalized speed
  Modelica.Blocks.Interfaces.RealOutput y_actual(min=0,
                                                 final unit="1")
    annotation (Placement(transformation(extent={{100,40},{120,60}}),
        iconTransformation(extent={{100,40},{120,60}})));

  // "Shaft rotational speed";
  Real r_N(min=0, start=y_start, unit="1") "Ratio N_actual/N_nominal";
  Real r_V(start=1, unit="1") "Ratio V_flow/V_flow_max";

protected
  Modelica.Blocks.Interfaces.RealOutput y_filtered(min=0, start=y_start) if
       filteredSpeed "Filtered speed in the range 0..1"
    annotation (Placement(transformation(extent={{40,78},{60,98}}),
        iconTransformation(extent={{60,50},{80,70}})));
  Modelica.Blocks.Continuous.Filter filter(
     order=2,
     f_cut=5/(2*Modelica.Constants.pi*riseTime),
     final init=init,
     final y_start=y_start,
     x(each stateSelect=StateSelect.always),
     u_nominal=1,
     u(final unit="1"),
     y(final unit="1"),
     final analogFilter=Modelica.Blocks.Types.AnalogFilter.CriticalDamping,
     final filterType=Modelica.Blocks.Types.FilterType.LowPass) if
        filteredSpeed
    "Second order filter to approximate valve opening time, and to improve numerics"
    annotation (Placement(transformation(extent={{20,81},{34,95}})));

  parameter Data.SpeedControlled_y _per_y "Record with performance data";

  parameter Modelica.SIunits.VolumeFlowRate V_flow_max=
    if haveVMax then
      _per_y.pressure.V_flow[nOri]
     else
      _per_y.pressure.V_flow[nOri] - (_per_y.pressure.V_flow[nOri] - _per_y.pressure.V_flow[
      nOri - 1])/((_per_y.pressure.dp[nOri] - _per_y.pressure.dp[nOri - 1]))*_per_y.pressure.dp[nOri]
    "Maximum volume flow rate, used for smoothing";

  parameter Modelica.SIunits.VolumeFlowRate VDelta_flow(
    fixed=false,
    start=delta*V_flow_nominal) "Small volume flow rate";
  parameter Modelica.SIunits.Pressure dpDelta(
    fixed=false,
    start=100) "Small pressure";
  parameter Real delta = 0.05
    "Small value used to transition to other fan curve";
  parameter Real cBar[2](each fixed=false)
    "Coefficients for linear approximation of pressure vs. flow rate";

  parameter Modelica.SIunits.Pressure dpMax = if haveDPMax then
    _per_y.pressure.dp[1] else
    _per_y.pressure.dp[1] - ((_per_y.pressure.dp[2] - _per_y.pressure.dp[1])/(
      _per_y.pressure.V_flow[2] - _per_y.pressure.V_flow[1]))*_per_y.pressure.V_flow[1]
    "Maximum head";

  parameter Real kRes(min=0, unit="kg/(s.m4)") = dpMax/V_flow_max*delta^2/10
    "Coefficient for internal pressure drop of fan or pump";

  parameter Integer curve=
     if (haveVMax and haveDPMax) or (nOri == 2) then 1
     elseif haveVMax or haveDPMax then 2
     else 3
    "Flag, used to pick the right representatio of the fan or pump pressure curve";
  final parameter Integer nOri = size(_per_y.pressure.V_flow, 1)
    "Number of data points for pressure curve"
    annotation(Evaluate=true);

  final parameter
    Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParametersInternal pCur1(
    final n = nOri,
    final V_flow = if (haveVMax and haveDPMax) or (nOri == 2) then
             {_per_y.pressure.V_flow[i] for i in 1:nOri}
             else
             zeros(nOri),
    final dp = if (haveVMax and haveDPMax) or (nOri == 2) then
             {(_per_y.pressure.dp[i] + _per_y.pressure.V_flow[i] * kRes) for i in 1:nOri}
             else
             zeros(nOri))
    "Volume flow rate vs. total pressure rise with correction for pump resistance added";

  parameter
    Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParametersInternal         pCur2(
    final n = nOri + 1,
    V_flow = if (haveVMax and haveDPMax) or (nOri == 2) then
                zeros(nOri + 1)
             elseif haveVMax then
              cat(1, {0}, {_per_y.pressure.V_flow[i] for i in 1:nOri})
             elseif haveDPMax then
              cat(1, { _per_y.pressure.V_flow[i] for i in 1:nOri}, {V_flow_max})
             else
              zeros(nOri + 1),
    dp = if (haveVMax and haveDPMax) or (nOri == 2) then
                zeros(nOri + 1)
             elseif haveVMax then
              cat(1, {dpMax}, {_per_y.pressure.dp[i] + _per_y.pressure.V_flow[i] * kRes for i in 1:nOri})
             elseif haveDPMax then
              cat(1, {_per_y.pressure.dp[i] + _per_y.pressure.V_flow[i] * kRes for i in 1:nOri}, {0})
             else
               zeros(nOri+1))
    "Volume flow rate vs. total pressure rise with correction for pump resistance added";
  parameter
    Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParametersInternal         pCur3(
    final n = nOri + 2,
    V_flow = if (haveVMax and haveDPMax) or (nOri == 2) then
               zeros(nOri + 2)
             elseif haveVMax or haveDPMax then
               zeros(nOri + 2)
             else
               cat(1, {0}, {_per_y.pressure.V_flow[i] for i in 1:nOri}, {V_flow_max}),
    dp =     if (haveVMax and haveDPMax) or (nOri == 2) then
               zeros(nOri + 2)
             elseif haveVMax or haveDPMax then
               zeros(nOri + 2)
             else
               cat(1, {dpMax}, {_per_y.pressure.dp[i] + _per_y.pressure.V_flow[i] * kRes for i in 1:nOri}, {0}))
    "Volume flow rate vs. total pressure rise with correction for pump resistance added";

  parameter Real preDer1[nOri](each fixed=false)
    "Derivatives of flow rate vs. pressure at the support points";
  parameter Real preDer2[nOri+1](each fixed=false)
    "Derivatives of flow rate vs. pressure at the support points";
  parameter Real preDer3[nOri+2](each fixed=false)
    "Derivatives of flow rate vs. pressure at the support points";
  parameter Real powDer[size(_per_y.power.V_flow,1)]=
   if _per_y.use_powerCharacteristic then
     Buildings.Utilities.Math.Functions.splineDerivatives(
                   x=_per_y.power.V_flow,
                   y=_per_y.power.P,
                   ensureMonotonicity=Buildings.Utilities.Math.Functions.isMonotonic(x=_per_y.power.P,
                                                                                     strict=false))
   else
     zeros(size(_per_y.power.V_flow,1))
    "Coefficients for polynomial of pressure vs. flow rate";

  parameter Boolean haveMinimumDecrease=
    Modelica.Math.BooleanVectors.allTrue({(_per_y.pressure.dp[i + 1] -
    _per_y.pressure.dp[i])/(_per_y.pressure.V_flow[i + 1] - _per_y.pressure.V_flow[
    i]) < -kRes for i in 1:nOri - 1}) "Flag used for reporting";

  parameter Boolean haveDPMax = (abs(_per_y.pressure.V_flow[1])  < Modelica.Constants.eps)
    "Flag, true if user specified data that contain dpMax";
  parameter Boolean haveVMax = (abs(_per_y.pressure.dp[nOri])   < Modelica.Constants.eps)
    "Flag, true if user specified data that contain V_flow_max";

  // Variables
  Modelica.SIunits.Density rho "Medium density";

function getPerformanceDataAsString
  input Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters pressure
      "Performance data";
  input Real derivative[:](unit="kg/(s.m4)") "Derivative";
  input Integer minimumLength =  6 "Minimum width of result";
  input Integer significantDigits = 6 "Number of significant digits";
  output String str "String representation";
algorithm
  str :="";
  for i in 1:size(derivative, 1) loop
    str :=str + "  V_flow[" + String(i) + "]=" + String(
        pressure.V_flow[i],
        minimumLength=minimumLength,
        significantDigits=significantDigits) + "\t" + "dp[" + String(i) + "]=" +
        String(
        pressure.dp[i],
        minimumLength=minimumLength,
        significantDigits=significantDigits) + "\tResulting derivative dp/dV_flow = "
         + String(
        derivative[i],
        minimumLength=minimumLength,
        significantDigits=significantDigits) + "\n";
  end for;
end getPerformanceDataAsString;

function getArrayAsString
  input Real array[:] "Array to be printed";
  input String varName "Variable name";
  input Integer minimumLength =  6 "Minimum width of result";
  input Integer significantDigits = 6 "Number of significant digits";
  output String str "String representation";
algorithm
  str :="";
  for i in 1:size(array, 1) loop
    str :=str + "  " + varName + "[" + String(i) + "]=" + String(
        array[i],
        minimumLength=minimumLength,
        significantDigits=significantDigits) + "\n";
  end for;
end getArrayAsString;

initial algorithm
  // Check validity of data
  assert(nOri > 1, "Must have at least two data points for pressure.V_flow.");
  assert(Buildings.Utilities.Math.Functions.isMonotonic(x=_per_y.pressure.V_flow, strict=true) and
  _per_y.pressure.V_flow[1] > -Modelica.Constants.eps,
  "The fan pressure rise must be a strictly decreasing sequence with respect to the volume flow rate,
  with the first element for the fan pressure raise being non-zero.
The following performance data have been entered:
" + getArrayAsString(_per_y.pressure.V_flow, "pressure.V_flow"));

  if not haveVMax then
    assert((_per_y.pressure.V_flow[nOri]-_per_y.pressure.V_flow[nOri-1])
         /((_per_y.pressure.dp[nOri]-_per_y.pressure.dp[nOri-1]))<0,
    "The last two pressure points for the fan or pump performance curve must be decreasing.
    You need to set more reasonable parameters.
Received
" + getArrayAsString(_per_y.pressure.dp, "dp"));

  end if;

  // Write warning if the volumetric flow rate versus pressure curve does not satisfy
  // the minimum decrease condition
  if (not haveMinimumDecrease) then
    Modelica.Utilities.Streams.print("
Warning:
========
It is recommended that the volume flow rate versus pressure relation
of the fan or pump satisfies the minimum decrease condition

        (_per_y.pressure.dp[i+1]-_per_y.pressure.dp[i])
d[i] = ------------------------------------------------- < " + String(-kRes) + "
       (_per_y.pressure.V_flow[i+1]-_per_y.pressure.V_flow[i])

 is
" + getArrayAsString({(_per_y.pressure.dp[i+1]-_per_y.pressure.dp[i])
        /(_per_y.pressure.V_flow[i+1]-_per_y.pressure.V_flow[i]) for i in 1:nOri-1}, "d") + "
Otherwise, a solution to the equations may not exist if the fan or pump speed is reduced.
In this situation, the solver will fail due to non-convergence and
the simulation stops.");
  end if;

  // Correction for flow resistance of pump or fan
  if (haveVMax and haveDPMax) or (nOri == 2) then  // ----- Curve 1
    // V_flow_max and dpMax are provided by the user, or we only have two data points
    preDer1:=Buildings.Utilities.Math.Functions.splineDerivatives(x=pCur1.V_flow,
      y=pCur1.dp);
    preDer2:=zeros(nOri + 1);
    preDer3:=zeros(nOri + 2);

    // Equation to compute dpDelta
    dpDelta :=cha.pressure(
      per=pCur1,
      V_flow=0,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer1,
      cBar=zeros(2),
      kRes=kRes);

    // Equation to compute VDelta_flow. By the affinity laws, the volume flow rate is proportional to the speed.
    VDelta_flow :=V_flow_max*delta;

    // Linear equations to determine cBar
    // Conditions for r_N=delta, V_flow = VDelta_flow
    // Conditions for r_N=delta, V_flow = 0
    // used in equation 20 in Buildings/Resources/Images/Fluid/Movers/UsersGuide/2013-IBPSA-Wetter.pdf
    // see function Buildings.Fluid.Movers.BaseClasses.Characteristics.flowApproximationAtOrigin
    cBar[1] :=cha.pressure(
      per=pCur1,
      V_flow=0,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer1,
      cBar=zeros(2),
      kRes=kRes)*(1 - delta)/delta^2;

    cBar[2] :=((cha.pressure(
      per=pCur1,
      V_flow=VDelta_flow,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer1,
      cBar=zeros(2),
      kRes=kRes) - delta*dpDelta)/delta^2 - cBar[1])/VDelta_flow;

  elseif haveVMax or haveDPMax then  // ----- Curve 2
    // V_flow_max or dpMax is provided by the user, but not both
    preDer1:=zeros(nOri);
    preDer2:=Buildings.Utilities.Math.Functions.splineDerivatives(x=pCur2.V_flow,
      y=pCur2.dp);
    preDer3:=zeros(nOri + 2);

    // Equation to compute dpDelta
    dpDelta :=cha.pressure(
      per=pCur2,
      V_flow=0,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer2,
      cBar=zeros(2),
      kRes=kRes);

    // Equation to compute VDelta_flow. By the affinity laws, the volume flow rate is proportional to the speed.
    VDelta_flow :=V_flow_max*delta;

    // Linear equations to determine cBar
    // Conditions for r_N=delta, V_flow = VDelta_flow
    // Conditions for r_N=delta, V_flow = 0
    // used in equation 20 in Buildings/Resources/Images/Fluid/Movers/UsersGuide/2013-IBPSA-Wetter.pdf
    // see function Buildings.Fluid.Movers.BaseClasses.Characteristics.flowApproximationAtOrigin
    cBar[1] :=cha.pressure(
      per=pCur2,
      V_flow=0,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer2,
      cBar=zeros(2),
      kRes=kRes)*(1 - delta)/delta^2;

    cBar[2] :=((cha.pressure(
      per=pCur2,
      V_flow=VDelta_flow,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer2,
      cBar=zeros(2),
      kRes=kRes) - delta*dpDelta)/delta^2 - cBar[1])/VDelta_flow;

  else  // ----- Curve 3
    // Neither V_flow_max nor dpMax are provided by the user
    preDer1:=zeros(nOri);
    preDer2:=zeros(nOri + 1);
    preDer3:=Buildings.Utilities.Math.Functions.splineDerivatives(x=pCur3.V_flow,
      y=pCur3.dp);

    // Equation to compute dpDelta
    dpDelta :=cha.pressure(
      per=pCur3,
      V_flow=0,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer3,
      cBar=zeros(2),
      kRes=kRes);

    // Equation to compute VDelta_flow. By the affinity laws, the volume flow rate is proportional to the speed.
    VDelta_flow :=V_flow_max*delta;

    // Linear equations to determine cBar
    // Conditions for r_N=delta, V_flow = VDelta_flow
    // Conditions for r_N=delta, V_flow = 0
    // used in equation 20 in Buildings/Resources/Images/Fluid/Movers/UsersGuide/2013-IBPSA-Wetter.pdf
    // see function Buildings.Fluid.Movers.BaseClasses.Characteristics.flowApproximationAtOrigin
    cBar[1] :=cha.pressure(
      per=pCur3,
      V_flow=0,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer3,
      cBar=zeros(2),
      kRes=kRes)*(1 - delta)/delta^2;

    cBar[2] :=((cha.pressure(
      per=pCur3,
      V_flow=VDelta_flow,
      r_N=delta,
      VDelta_flow=0,
      dpDelta=0,
      V_flow_max=Modelica.Constants.eps,
      dpMax=0,
      delta=0,
      d=preDer3,
      cBar=zeros(2),
      kRes=kRes) - delta*dpDelta)/delta^2 - cBar[1])/VDelta_flow;

  end if;

equation

  // Hydraulic equations
  r_N = y_actual;
  r_V = VMachine_flow/V_flow_max;
  // For the homotopy method, we approximate dpMachine by an equation
  // that is linear in VMachine_flow, and that goes linearly to 0 as r_N goes to 0.
  // The three branches below are identical, except that we pass either
  // pCur1, pCur2 or pCur3, and preDer1, preDer2 or preDer3
  if (curve == 1) then
    if homotopyInitialization then
       dpMachine = homotopy(actual=cha.pressure(per=pCur1,
                                                    V_flow=VMachine_flow, r_N=r_N,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer1, cBar=cBar, kRes=kRes),
                          simplified=r_N*
                              (cha.pressure(per=pCur1,
                                                    V_flow=V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer1, cBar=cBar, kRes=kRes)
                               +(VMachine_flow-V_flow_nominal)*
                                (cha.pressure(per=pCur1,
                                                    V_flow=(1+delta)*V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer1, cBar=cBar, kRes=kRes)
                                -cha.pressure(per=pCur1,
                                                    V_flow=(1-delta)*V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer1, cBar=cBar, kRes=kRes))
                                 /(2*delta*V_flow_nominal)));

     else
       dpMachine = cha.pressure(per=pCur1, V_flow=VMachine_flow, r_N=r_N,
                                                VDelta_flow=VDelta_flow, dpDelta=dpDelta, V_flow_max=V_flow_max, dpMax=dpMax,
                                                delta=delta, d=preDer1, cBar=cBar, kRes=kRes);
     end if;
     // end of computation for this branch
   elseif (curve == 2) then
    if homotopyInitialization then
       dpMachine = homotopy(actual=cha.pressure(per=pCur2,
                                                    V_flow=VMachine_flow, r_N=r_N,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer2, cBar=cBar, kRes=kRes),
                          simplified=r_N*
                              (cha.pressure(per=pCur2,
                                                    V_flow=V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer2, cBar=cBar, kRes=kRes)
                               +(VMachine_flow-V_flow_nominal)*
                                (cha.pressure(per=pCur2,
                                                    V_flow=(1+delta)*V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer2, cBar=cBar, kRes=kRes)
                                -cha.pressure(per=pCur2,
                                                    V_flow=(1-delta)*V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer2, cBar=cBar, kRes=kRes))
                                 /(2*delta*V_flow_nominal)));

     else
       dpMachine = cha.pressure(per=pCur2, V_flow=VMachine_flow, r_N=r_N,
                                                VDelta_flow=VDelta_flow, dpDelta=dpDelta, V_flow_max=V_flow_max, dpMax=dpMax,
                                                delta=delta, d=preDer2, cBar=cBar, kRes=kRes);
     end if;
     // end of computation for this branch
  else
    if homotopyInitialization then
       dpMachine = homotopy(actual=cha.pressure(per=pCur3,
                                                    V_flow=VMachine_flow, r_N=r_N,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer3, cBar=cBar, kRes=kRes),
                          simplified=r_N*
                              (cha.pressure(per=pCur3,
                                                    V_flow=V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer3, cBar=cBar, kRes=kRes)
                               +(VMachine_flow-V_flow_nominal)*
                                (cha.pressure(per=pCur3,
                                                    V_flow=(1+delta)*V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer3, cBar=cBar, kRes=kRes)
                                -cha.pressure(per=pCur3,
                                                    V_flow=(1-delta)*V_flow_nominal, r_N=1,
                                                    VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                    V_flow_max=V_flow_max, dpMax=dpMax,
                                                    delta=delta, d=preDer3, cBar=cBar, kRes=kRes))
                                 /(2*delta*V_flow_nominal)));

     else
       dpMachine = cha.pressure(per=pCur3, V_flow=VMachine_flow, r_N=r_N,
                                                VDelta_flow=VDelta_flow, dpDelta=dpDelta, V_flow_max=V_flow_max, dpMax=dpMax,
                                                delta=delta, d=preDer3, cBar=cBar, kRes=kRes);
     end if;
     // end of computation for this branch
  end if;
  // Power consumption
  if _per_y.use_powerCharacteristic then
    // For the homotopy, we want P/V_flow to be bounded as V_flow -> 0 to avoid a very high medium
    // temperature near zero flow.
    if homotopyInitialization then
      P = homotopy(actual=cha.power(per=_per_y.power, V_flow=VMachine_flow, r_N=r_N, d=powDer, delta=delta),
                      simplified=VMachine_flow/V_flow_nominal*
                            cha.power(per=_per_y.power, V_flow=V_flow_nominal, r_N=1, d=powDer, delta=delta));
    else
      P = (rho/rho_default)*cha.power(per=_per_y.power, V_flow=VMachine_flow, r_N=r_N, d=powDer, delta=delta);
    end if;
    // To compute the efficiency, we set a lower bound on the electricity consumption.
    // This is needed because WFlo can be close to zero when P is zero, thereby
    // causing a division by zero.
    // Earlier versions of the model computed WFlo = eta * P, but this caused
    // a division by zero.
    eta = WFlo / Buildings.Utilities.Math.Functions.smoothMax(x1=P, x2=1E-5, deltaX=1E-6);
    // In this configuration, we only now the total power consumption.
    // Because nothing is known about etaMot versus etaHyd, we set etaHyd=1. This will
    // cause etaMot=eta, because eta=etaHyd*etaMot.
    // Earlier versions used etaMot=sqrt(eta), but as eta->0, this function has
    // and infinite derivative.
    etaHyd = 1;
  else
    if homotopyInitialization then
      etaHyd = homotopy(actual=cha.efficiency(per=_per_y.hydraulicEfficiency,     V_flow=VMachine_flow, d=hydDer, r_N=r_N, delta=delta),
                        simplified=cha.efficiency(per=_per_y.hydraulicEfficiency, V_flow=V_flow_max,   d=hydDer, r_N=r_N, delta=delta));
      etaMot = homotopy(actual=cha.efficiency(per=_per_y.motorEfficiency,     V_flow=VMachine_flow, d=motDer, r_N=r_N, delta=delta),
                        simplified=cha.efficiency(per=_per_y.motorEfficiency, V_flow=V_flow_max,   d=motDer, r_N=r_N, delta=delta));
    else
      etaHyd = cha.efficiency(per=_per_y.hydraulicEfficiency, V_flow=VMachine_flow, d=hydDer, r_N=r_N, delta=delta);
      etaMot = cha.efficiency(per=_per_y.motorEfficiency,     V_flow=V_flow_max, d=motDer, r_N=r_N, delta=delta);
    end if;
    // To compute the electrical power, we set a lower bound for eta to avoid
    // a division by zero.
    P = WFlo / Buildings.Utilities.Math.Functions.smoothMax(x1=eta, x2=1E-5, deltaX=1E-6);

  end if;

  annotation (
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
            100}}), graphics={
        Line(
          points={{0,50},{100,50}},
          color={0,0,0},
          smooth=Smooth.None),
        Text(extent={{64,68},{114,54}},
          lineColor={0,0,127},
          textString="y")}),
    Documentation(info="<html>
<p>
This is an interface that implements the functions to compute the head, power draw
and efficiency of fans and pumps. It is used by the model
<a href=\"modelica://Buildings.Fluids.Movers.BaseClasses.FlowControlledMachine\">FlowControlledMachine</a>.
</p>
<p>
The nominal hydraulic characteristic (volume flow rate versus total pressure) is given by a set of data points
using the data record <code>data</code>, which is an instance of
<a href=\"modelica://Buildings.Fluid.Movers.Data.Generic\">
Buildings.Fluid.Movers.Data.Generic</a>.
A cubic hermite spline with linear extrapolation is used to compute the performance at other
operating points.
</p>
<p>The fan or pump energy balance can be specified in two alternative ways: </p>

<ul>
<li>
If <code>_per_y.use_powerCharacteristic = false</code>, then the data points for
normalized volume flow rate versus efficiency is used to determine the efficiency,
and then the power consumption. The default is a constant efficiency of 0.7.
</li>
<li>
If <code>_per_y.use_powerCharacteristic = true</code>, then the data points for
normalized volume flow rate versus power consumption
is used to determine the power consumption, and then the efficiency
is computed based on the actual power consumption and the flow work.
</li>
</ul>

<h4>Implementation</h4>
<p>
For numerical reasons, the user-provided data points for volume flow rate
versus pressure rise are modified to add a fan internal flow resistance.
Because this flow resistance is subtracted during the simulation when
computing the fan pressure rise, the model reproduces the exact points
that were provided by the user.
</p>
<p>
Also for numerical reasons, the pressure rise at zero flow rate and
the flow rate at zero pressure rise is added to the user-provided data,
unless the user already provides these data points.
Since Modelica 3.2 does not allow dynamic memory allocation, this
implementation required the use of three different arrays for the
situation where no additional point is added, where one additional
point is added and where two additional points are added.
The parameter <code>curve</code> causes the correct data record
to be used during the simulation.
</p>
</html>",
revisions="<html>
<ul>
<li>
January 6, 2015, by Michael Wetter:<br/>
Revised model for OpenModelica.
</li>
<li>
November 22, 2014, by Michael Wetter:<br/>
Removed in <code>N_actual</code> and <code>N_filtered</code>
the <code>max</code> attribute to
avoid a translation warning.
</li>
<li>
April 21, 2014, by Filip Jorisson and Michael Wetter:<br/>
Changed model to use
<a href=\"modelica://Buildings.Fluid.Movers.Data.Generic\">
Buildings.Fluid.Movers.Data.Generic</a>.
April 19, 2014, by Filip Jorissen:<br/>
Passed extra parameters to power() and efficiency()
to be able to properly evaluate the
scaling law. See
<a href=\"https://github.com/lbl-srg/modelica-buildings/pull/202\">#202</a>
for a discussion and validation.
</li>
<li>
September 27, 2013, by Michael Wetter:<br/>
Reformulated <code>per=if (curve == 1) then pCur1 elseif (curve == 2) then pCur2 else pCur3</code>
by moving the computation into the idividual logical branches because OpenModelica generates an
error when assign the statement to <code>data</code>
as <code>pCur1</code>, <code>pCur2</code> and <code>pCur3</code> have different dimensions.
</li>
<li>
September 17, 2013, by Michael Wetter:<br/>
Added missing <code>each</code> keyword in declaration of parameters
that are an array.
</li>
<li>
March 20, 2013, by Michael Wetter:<br/>
Removed assignment in declaration of <code>pCur?.V_flow</code> as
these parameters have the attribute <code>fixed=false</code> set.
</li>
<li>
October 11, 2012, by Michael Wetter:<br/>
Added implementation of <code>WFlo = eta * P</code> with
guard against division by zero.
Changed implementation of <code>etaMot=sqrt(eta)</code> to
<code>etaHyd = 1</code> to avoid infinite derivative as <code>eta</code>
converges to zero.
</li>
<li>
February 20, 2012, by Michael Wetter:<br/>
Assigned value to nominal attribute of <code>VMachine_flow</code>.
</li>
<li>
February 14, 2012, by Michael Wetter:<br/>
Added filter for start-up and shut-down transient.
</li>
<li>
October 4 2011, by Michael Wetter:<br/>
Revised the implementation of the pressure drop computation as a function
of speed and volume flow rate.
The new implementation avoids a singularity near zero volume flow rate and zero speed.
</li>
<li>
March 28 2011, by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
March 23 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end FlowMachineInterface;
