within HGV.Buildings.Rooms.FLEXLAB.Data.Constructions;
package OpaqueConstructions "Opaque constructions found in FLEXLAB test cells"
  extends Modelica.Icons.MaterialPropertiesPackage;


  annotation(Documentation(info="<html>
  <p>
  This package contains construction models for walls, roofs and doors of
  the LBNL FLEXLAB facility.
  </p>
  </html>"));
end OpaqueConstructions;
