within HGV.Buildings.Utilities.Psychrometrics;
package BaseClasses "Package with base classes for Buildings.Utilities.Psychrometrics"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Utilities.Psychrometrics\">Buildings.Utilities.Psychrometrics</a>.
</p>
</html>"));
end BaseClasses;
