within GreenVillage.Buildings.BoundaryConditions.WeatherData.BaseClasses.Examples;
model CheckRadiation "Test model for CheckRadiation"
  extends
    Buildings.BoundaryConditions.WeatherData.BaseClasses.Examples.ConvertRadiation;
  Buildings.BoundaryConditions.WeatherData.BaseClasses.CheckRadiation cheGloRad
    "Check global horizontal radiation"
    annotation (Placement(transformation(extent={{60,20},{80,40}})));
  Buildings.BoundaryConditions.WeatherData.BaseClasses.CheckRadiation cheDifRad
    "Check diffuse horizontal radiation"
    annotation (Placement(transformation(extent={{60,-20},{80,0}})));
equation

  connect(conGloRad.HOut, cheGloRad.HIn) annotation (Line(
      points={{61,20},{60,20},{60,30},{58,30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(conDifRad.HOut, cheDifRad.HIn) annotation (Line(
      points={{61,-20},{60,-20},{60,-10},{58,-10}},
      color={0,0,127},
      smooth=Smooth.None));
  annotation (
  Documentation(info="<html>
<p>
This example tests the model that constrains the radiation.
</p>
</html>",
revisions="<html>
<ul>
<li>
July 14, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),
experiment(StopTime=8640000),
__Dymola_Commands(file=
          "modelica://Buildings/Resources/Scripts/Dymola/BoundaryConditions/WeatherData/BaseClasses/Examples/CheckRadiation.mos"
        "Simulate and plot"));
end CheckRadiation;
