within GreenVillage.Buildings.Controls.Continuous.Examples;
model PIDHysteresisTimer
  "Example model for PID controller with hysteresis and timer"
  extends Modelica.Icons.Example;

  Buildings.Controls.Continuous.PIDHysteresisTimer con(
    yMin=0.3,
    minOffTime=10000,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Ti=60,
    Td=10) annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
  Modelica.Blocks.Sources.Constant TSet(k=273.15 + 40, y(unit="K")) "Set point"
    annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
  Modelica.Thermal.HeatTransfer.Components.HeatCapacitor cap(C=100000, T(start=
          293.15, fixed=true))
    annotation (Placement(transformation(extent={{38,30},{58,50}})));
  Buildings.HeatTransfer.Sources.PrescribedTemperature TBC
    annotation (Placement(transformation(extent={{0,60},{20,80}})));
  Modelica.Thermal.HeatTransfer.Components.ThermalConductor theCon(G=10)
    annotation (Placement(transformation(extent={{38,60},{58,80}})));
  Modelica.Blocks.Math.Gain gain(k=800)
    annotation (Placement(transformation(extent={{-12,20},{8,40}})));
  Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor temSen
    annotation (Placement(transformation(extent={{70,20},{90,40}})));
  Buildings.HeatTransfer.Sources.PrescribedHeatFlow Q_flow
    annotation (Placement(transformation(extent={{16,20},{36,40}})));
  Modelica.Blocks.Sources.Sine sine(
    freqHz=1/86400,
    offset=273.15,
    amplitude=20,
    phase=-1.5707963267949)
    annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
equation

  connect(TSet.y, con.u_s) annotation (Line(
      points={{-59,30},{-42,30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(TBC.port, theCon.port_a) annotation (Line(
      points={{20,70},{38,70}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(theCon.port_b, cap.port) annotation (Line(
      points={{58,70},{66,70},{66,30},{48,30}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(con.y, gain.u) annotation (Line(
      points={{-19,30},{-14,30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(cap.port, temSen.port) annotation (Line(
      points={{48,30},{70,30}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(temSen.T, con.u_m) annotation (Line(
      points={{90,30},{94,30},{94,6},{-30,6},{-30,18}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(gain.y, Q_flow.Q_flow) annotation (Line(
      points={{9,30},{16,30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(Q_flow.port, cap.port) annotation (Line(
      points={{36,30},{48,30}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(sine.y, TBC.T) annotation (Line(
      points={{-59,70},{-2,70}},
      color={0,0,127},
      smooth=Smooth.None));
 annotation (                      __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Controls/Continuous/Examples/PIDHysteresisTimer.mos"
        "Simulate and plot"),
    experiment(StopTime=86400),
    Documentation(info="<html>
<p>
Example that demonstrates the use of the PID controller
with hysteresis and off timer.
The example is identical to
<a href=\"modelica://Buildings.Controls.Continuous.Examples.PIDHysteresis\">
Buildings.Controls.Continuous.Examples.PIDHysteresis</a>,
except that the controller also has an off timer.
This timer keeps the control signal at <i>y=0</i>
for a period of <code>minOffTime=1000</code> seconds.
This may be used to avoid short-cycling if the load is small
and the system has little heat capacity.
</p>
<p>
The figure below shows the control error
<code>con.feeBac.y</code> and the control signal
<code>con.y</code>.
</p>
<p align=\"center\">
<img src=\"modelica://Buildings/Resources/Images/Controls/Continuous/Examples/PIDHysteresisTimerError.png\" border=\"1\" alt=\"Control error.\"/><br/>
<img src=\"modelica://Buildings/Resources/Images/Controls/Continuous/Examples/PIDHysteresisTimerOutput.png\" border=\"1\" alt=\"Control signal.\"/>
</p>
</html>", revisions="<html>
<ul>
<li>
November 21, 2011, by Michael Wetter:<br/>
Added documentation.
</li>
</ul>
</html>"));
end PIDHysteresisTimer;
