within GreenVillage.Buildings.Electrical.DC.Storage;
package BaseClasses "Base models for battery package"
  extends Modelica.Icons.BasesPackage;


annotation (Documentation(info="<html><p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Electrical.DC.Storage\">Buildings.Electrical.DC.Storage</a>.
</p>
</html>"));
end BaseClasses;
