within GreenVillage.Buildings.Electrical.Utilities;
package Controllers "Package that contains state machines and control models used by the utilities"
extends Modelica.Icons.BasesPackage;


annotation (Documentation(revisions="<html>
<ul>
<li>
Aug 28, 2014, by Marco Bonvini:<br/>
Added documentation.
</li>
</ul>
</html>", info="<html>
<p>
This package contains state machines and controller models used by the utilities.
</p>
</html>"));
end Controllers;
