within GreenVillage.Buildings.Examples.ChillerPlant;
package BaseClasses "Package with base classes for Buildings.Examples.ChillerPlant"
extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Examples.ChillerPlant\">Buildings.Examples.ChillerPlant</a>.
</p>
</html>"));
end BaseClasses;
