within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-1283500,
    COP_nominal=6.20,
    PLRMin=0.20,
    PLRMinUnl=0.20,
    PLRMax=1.02,
    mEva_flow_nominal=1000*0.03684,
    mCon_flow_nominal=1000*0.05337,
    TEvaLvg_nominal=273.15 + 5.56,
    TConEnt_nominal=273.15 + 22.78,
    TEvaLvgMin=273.15 + 5.56,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 12.78,
    TConEntMax=273.15 + 23.89,
    capFunT={1.119245E+00,-1.524417E-02,-1.074186E-03,-1.260169E-03,-4.380237E-04,
        2.027779E-03},
    EIRFunT={7.815645E-01,-2.448971E-02,1.644370E-03,5.564580E-03,5.800428E-04,
        -1.086993E-03},
    EIRFunPLR={2.324812E-01,7.690691E-01,-6.532223E-04},
    etaMotor=1.0) "ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes"
  annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes,  !- Name
    1283500,                 !- Reference Capacity {W}
    6.20,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
