within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-868600,
    COP_nominal=5.57,
    PLRMin=0.18,
    PLRMinUnl=0.18,
    PLRMax=1.03,
    mEva_flow_nominal=1000*0.01754,
    mCon_flow_nominal=1000*0.02593,
    TEvaLvg_nominal=273.15 + 8.89,
    TConEnt_nominal=273.15 + 26.67,
    TEvaLvgMin=273.15 + 7.22,
    TEvaLvgMax=273.15 + 12.78,
    TConEntMin=273.15 + 12.78,
    TConEntMax=273.15 + 26.67,
    capFunT={5.406799E-01,1.253709E-01,-8.025360E-03,-7.357554E-03,-4.477789E-04,
        2.140733E-03},
    EIRFunT={3.943721E-01,1.079147E-01,-8.912223E-03,-3.229487E-04,1.302402E-05,
        1.561862E-03},
    EIRFunPLR={1.501042E-01,-6.804336E-02,9.171460E-01},
    etaMotor=1.0) "ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD"
  annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD,  !- Name
    868600,                  !- Reference Capacity {W}
    5.57,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01754,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02593,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
