within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-1484000,
    COP_nominal=9.96,
    PLRMin=0.24,
    PLRMinUnl=0.24,
    PLRMax=1.06,
    mEva_flow_nominal=1000*0.07571,
    mCon_flow_nominal=1000*0.09085,
    TEvaLvg_nominal=273.15 + 4.44,
    TConEnt_nominal=273.15 + 12.78,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 12.78,
    TConEntMax=273.15 + 29.44,
    capFunT={-4.544480E-01,-3.615933E-02,-2.734006E-03,1.683863E-01,-4.557649E-03,
        5.362840E-03},
    EIRFunT={-3.693940E-01,-6.387787E-02,-2.760494E-04,1.661135E-01,-3.105485E-03,
        1.705909E-03},
    EIRFunPLR={1.353827E-01,1.385983E-02,8.522688E-01},
    etaMotor=1.0) "ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD"
  annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD,  !- Name
    1484000,                 !- Reference Capacity {W}
    9.96,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.24,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.24,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
