within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-1758300,
    COP_nominal=5.96,
    PLRMin=0.20,
    PLRMinUnl=0.20,
    PLRMax=1.03,
    mEva_flow_nominal=1000*0.07571,
    mCon_flow_nominal=1000*0.09464,
    TEvaLvg_nominal=273.15 + 6.67,
    TConEnt_nominal=273.15 + 29.44,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 23.89,
    TConEntMax=273.15 + 35.00,
    capFunT={9.566057E-02,-2.457943E-02,-6.827143E-03,7.119360E-02,-2.047680E-03,
        5.248800E-03},
    EIRFunT={1.243313E+00,-3.031784E-02,3.452464E-03,-2.739941E-02,9.141695E-04,
        -1.000080E-03},
    EIRFunPLR={1.871377E-01,5.849639E-01,2.291447E-01},
    etaMotor=1.0) "ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes"
  annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
