within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-2799200,
    COP_nominal=6.40,
    PLRMin=0.20,
    PLRMinUnl=0.20,
    PLRMax=1.04,
    mEva_flow_nominal=1000*0.09893,
    mCon_flow_nominal=1000*0.13761,
    TEvaLvg_nominal=273.15 + 6.67,
    TConEnt_nominal=273.15 + 26.11,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConEntMin=273.15 + 15.56,
    TConEntMax=273.15 + 29.44,
    capFunT={2.210324E-01,-2.752320E-02,4.903763E-04,7.337449E-02,-1.919426E-03,
        1.935659E-03},
    EIRFunT={2.267558E-01,-7.615857E-02,2.140583E-03,7.088812E-02,-1.124968E-03,
        6.089843E-04},
    EIRFunPLR={3.023576E-01,-2.893592E-02,7.262269E-01},
    etaMotor=1.0) "ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes"
  annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes,  !- Name
    2799200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13761,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
