within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricEIR;
record ElectricEIRChiller_York_YS_672kW_7_90COP_Valve =
  Buildings.Fluid.Chillers.Data.ElectricEIR.Generic (
    QEva_flow_nominal=-671600,
    COP_nominal=7.90,
    PLRMin=0.09,
    PLRMinUnl=0.09,
    PLRMax=1.01,
    mEva_flow_nominal=1000*0.01514,
    mCon_flow_nominal=1000*0.0241,
    TEvaLvg_nominal=273.15 + 6.11,
    TConEnt_nominal=273.15 + 15.56,
    TEvaLvgMin=273.15 + 6.11,
    TEvaLvgMax=273.15 + 12.78,
    TConEntMin=273.15 + 15.56,
    TConEntMax=273.15 + 23.89,
    capFunT={9.274375E-01,2.846559E-02,4.024428E-04,-5.932730E-03,-1.067418E-05,
        -2.199015E-04},
    EIRFunT={4.069331E-01,-6.420922E-03,2.689257E-04,4.500373E-02,1.583981E-04,
        -1.284532E-03},
    EIRFunPLR={1.936152E-01,3.375574E-01,4.704892E-01},
    etaMotor=1.0) "ElectricEIRChiller York YS 672kW/7.90COP/Valve" annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 672kW/7.90COP/Valve,  !- Name
    671600,                  !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 672kW/7.90COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
