within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-1557800,
    COP_nominal=5.81,
    PLRMin=0.19,
    PLRMinUnl=0.19,
    PLRMax=1.01,
    mEva_flow_nominal=1000*0.03785,
    mCon_flow_nominal=1000*0.05142,
    TEvaLvg_nominal=273.15 + 5.56,
    TConLvg_nominal=273.15 + 29.61,
    TEvaLvgMin=273.15 + 5.56,
    TEvaLvgMax=273.15 + 10.00,
    TConLvgMin=273.15 + 20.93,
    TConLvgMax=273.15 + 32.69,
    capFunT={1.062937E+00,1.795402E-02,-1.393291E-03,-9.669825E-04,-2.580121E-04,
        7.734796E-04},
    EIRFunT={1.228621E+00,-2.576180E-02,5.933105E-04,-2.005035E-02,6.691169E-04,
        -5.915039E-04},
    EIRFunPLR={3.269754E-01,-2.384434E-02,1.204600E-06,3.858219E-01,
        1.457104E-01,2.369999E-02,0.000000E+00,1.441457E-01,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD"
  annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD,  !- Name
    1557800,                 !- Reference Capacity {W}
    5.81,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.61,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
