within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-1195600,
    COP_nominal=6.39,
    PLRMin=0.20,
    PLRMinUnl=0.20,
    PLRMax=1.02,
    mEva_flow_nominal=1000*0.03653,
    mCon_flow_nominal=1000*0.04271,
    TEvaLvg_nominal=273.15 + 7.22,
    TConLvg_nominal=273.15 + 31.63,
    TEvaLvgMin=273.15 + 6.67,
    TEvaLvgMax=273.15 + 12.22,
    TConLvgMin=273.15 + 20.39,
    TConLvgMax=273.15 + 32.63,
    capFunT={3.031420E-01,6.667912E-03,-3.704014E-03,5.246809E-02,-1.408858E-03,
        2.775625E-03},
    EIRFunT={5.152368E-01,-1.274543E-02,1.116484E-03,5.217358E-03,6.656740E-04,
        -1.353664E-03},
    EIRFunPLR={-2.737954E-01,2.822257E-02,-8.097657E-05,9.612284E-01,
        3.029741E-01,-2.421933E-02,0.000000E+00,-3.885224E-02,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve"
  annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.39,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03653,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04271,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
