within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-1895400,
    COP_nominal=6.42,
    PLRMin=0.09,
    PLRMinUnl=0.09,
    PLRMax=1.1,
    mEva_flow_nominal=1000*0.07571,
    mCon_flow_nominal=1000*0.09085,
    TEvaLvg_nominal=273.15 + 6.67,
    TConLvg_nominal=273.15 + 29.66,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConLvgMin=273.15 + 17.93,
    TConLvgMax=273.15 + 40.14,
    capFunT={4.518352E-01,-1.535612E-01,1.760231E-03,8.123118E-02,-2.460493E-03,
        6.371948E-03},
    EIRFunT={1.851189E-01,-3.198165E-02,-8.437565E-04,4.384625E-02,-4.446880E-04,
        8.645981E-04},
    EIRFunPLR={4.912394E-02,1.922190E-02,1.458006E-04,-1.286997E-01,
        1.371824E+00,-2.769626E-02,0.000000E+00,-1.782073E-01,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes"
  annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes,  !- Name
    1895400,                 !- Reference Capacity {W}
    6.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.66,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
