within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-931900,
    COP_nominal=5.09,
    PLRMin=0.09,
    PLRMinUnl=0.09,
    PLRMax=1.02,
    mEva_flow_nominal=1000*0.03785,
    mCon_flow_nominal=1000*0.04732,
    TEvaLvg_nominal=273.15 + 4.44,
    TConLvg_nominal=273.15 + 31.75,
    TEvaLvgMin=273.15 + 3.33,
    TEvaLvgMax=273.15 + 7.78,
    TConLvgMin=273.15 + 19.66,
    TConLvgMax=273.15 + 35.59,
    capFunT={1.021236E+00,-1.680220E-03,-5.223075E-03,2.922245E-02,-1.418909E-03,
        4.211341E-03},
    EIRFunT={4.854031E-01,-1.891596E-02,-1.236212E-03,1.975021E-02,-1.031869E-04,
        6.964845E-04},
    EIRFunPLR={7.391619E-03,9.094277E-03,-7.116487E-06,1.699487E-01,
        1.518580E+00,-8.713759E-03,0.000000E+00,-7.007499E-01,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes" annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes,  !- Name
    931900,                  !- Reference Capacity {W}
    5.09,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    31.75,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
