within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-1441800,
    COP_nominal=6.61,
    PLRMin=0.10,
    PLRMinUnl=0.10,
    PLRMax=1.06,
    mEva_flow_nominal=1000*0.05047,
    mCon_flow_nominal=1000*0.05047,
    TEvaLvg_nominal=273.15 + 5.56,
    TConLvg_nominal=273.15 + 31.76,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConLvgMin=273.15 + 19.72,
    TConLvgMax=273.15 + 41.41,
    capFunT={-2.660651E-01,-2.114972E-02,-3.928472E-04,9.573910E-02,-2.015949E-03,
        2.030045E-03},
    EIRFunT={6.807134E-01,-2.285082E-02,8.153057E-04,9.280487E-04,4.950540E-04,
        -6.106817E-04},
    EIRFunPLR={-5.842314E-01,5.001539E-02,-1.157444E-04,-3.287848E-03,
        1.916917E+00,-4.340928E-02,0.000000E+00,-4.222738E-01,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD" annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD,  !- Name
    1441800,                 !- Reference Capacity {W}
    6.61,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.76,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
