within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-4515400,
    COP_nominal=6.22,
    PLRMin=0.40,
    PLRMinUnl=0.40,
    PLRMax=1.03,
    mEva_flow_nominal=1000*0.19558,
    mCon_flow_nominal=1000*0.24605,
    TEvaLvg_nominal=273.15 + 6.67,
    TConLvg_nominal=273.15 + 31.76,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 7.78,
    TConLvgMin=273.15 + 17.15,
    TConLvgMax=273.15 + 31.76,
    capFunT={2.075078E-01,-1.981043E-02,-2.892690E-03,5.881989E-02,-1.521616E-03,
        3.461206E-03},
    EIRFunT={6.011575E-01,1.661031E-02,-2.137279E-06,4.501265E-03,5.130434E-04,
        -1.786025E-03},
    EIRFunPLR={7.069612E-01,-1.915921E-02,3.601682E-04,-2.561145E-01,
        1.177821E+00,2.539786E-03,0.000000E+00,-4.447869E-01,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller York YK 4515kW/6.22COP/Vanes" annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes,  !- Name
    4515400,                 !- Reference Capacity {W}
    6.22,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.76,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
