within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_York_YT_1758kW_5_76COP_VSD =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-1758300,
    COP_nominal=5.76,
    PLRMin=0.10,
    PLRMinUnl=0.10,
    PLRMax=1.03,
    mEva_flow_nominal=1000*0.06309,
    mCon_flow_nominal=1000*0.06309,
    TEvaLvg_nominal=273.15 + 5.56,
    TConLvg_nominal=273.15 + 32.27,
    TEvaLvgMin=273.15 + 5.56,
    TEvaLvgMax=273.15 + 10.51,
    TConLvgMin=273.15 + 21.27,
    TConLvgMax=273.15 + 32.81,
    capFunT={1.960842E-01,1.462778E-01,-4.568082E-03,3.185311E-02,-6.290125E-04,
        -1.279459E-03},
    EIRFunT={9.622331E-01,8.325124E-02,-2.403189E-03,-3.668907E-02,1.323874E-03,
        -2.828319E-03},
    EIRFunPLR={4.914420E-01,-3.736264E-02,-1.708310E-04,7.127945E-01,-1.838011E-01,
        4.633977E-02,0.000000E+00,-1.370201E-01,0.000000E+00,0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller York YT 1758kW/5.76COP/VSD" annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1758kW/5.76COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.76,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.27,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1758kW/5.76COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1758kW/5.76COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1758kW/5.76COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
