within GreenVillage.Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR;
record ReformEIRChiller_York_YT_1881kW_6_77COP_VSD =
  Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic (
    QEva_flow_nominal=-1881400,
    COP_nominal=6.77,
    PLRMin=0.09,
    PLRMinUnl=0.09,
    PLRMax=1.03,
    mEva_flow_nominal=1000*0.07571,
    mCon_flow_nominal=1000*0.09464,
    TEvaLvg_nominal=273.15 + 6.67,
    TConLvg_nominal=273.15 + 29.35,
    TEvaLvgMin=273.15 + 4.44,
    TEvaLvgMax=273.15 + 8.89,
    TConLvgMin=273.15 + 17.80,
    TConLvgMax=273.15 + 35.02,
    capFunT={2.510830E-01,-3.997687E-02,-3.627911E-03,6.819530E-02,-2.135260E-03,
        5.245082E-03},
    EIRFunT={5.450343E-01,-3.893169E-02,9.377632E-04,2.314284E-02,-1.134638E-05,
        7.362152E-05},
    EIRFunPLR={4.949889E-02,2.267854E-02,-2.003269E-05,-9.059476E-01,
        3.032884E+00,-2.155668E-02,0.000000E+00,-1.190898E+00,0.000000E+00,
        0.000000E+00},
    etaMotor=1.0) "ReformEIRChiller York YT 1881kW/6.77COP/VSD" annotation (
  defaultComponentName="datChi",
  defaultComponentPrefixes="parameter",
  Documentation(info=
                 "<html>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1881kW/6.77COP/VSD,  !- Name
    1881400,                 !- Reference Capacity {W}
    6.77,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.35,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1881kW/6.77COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1881kW/6.77COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1881kW/6.77COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
</html>"));
